## FACT-CHAUD-006: Code erreur ventilateur - Saunier Duval F33

| Champ | Valeur |
|-------|--------|
| **ID** | FACT-CHAUD-006 |
| **Catégorie** | Brûleur & Combustion |
| **Système** | Ventilateur extraction |
| **Gravité** | **Élevée** |
| **Marques** | Saunier Duval (ThemaPlus, Isotwin, Isofast) |

**Symptômes :**
- Code erreur F33 affiché
- Ventilateur ne démarre pas ou vitesse insuffisante
- Chaudière bloquée, pas de tentative d'allumage
- Parfois bruit anormal du ventilateur

**Cause racine probable :**
Ventilateur bloqué mécaniquement, condensats gelés, carte électronique défaillante, connectique défectueuse, pressostat air ne commute pas, roulement ventilateur grippé.

**Étapes de résolution :**

1. **Diagnostic visuel**
   - Vérifier si le ventilateur tente de démarrer (bruit)
   - Contrôler l'absence de blocage mécanique (corps étranger)
   - Vérifier l'état des pales (déformation, casse)

2. **Contrôle alimentation électrique**
   - Mesurer la tension d'alimentation ventilateur (généralement 230V AC)
   - Vérifier la connectique (cosses bien enfichées)
   - Contrôler l'état des câbles (pas de coupure)

3. **Test ventilateur**
   - Déconnecter et tester le ventilateur en direct 230V (précautions !)
   - Si ne tourne pas : ventilateur HS, prévoir remplacement
   - Si tourne : suspecter carte ou pressostat

4. **Contrôle pressostat air**
   - Localiser le pressostat air (entre ventilateur et chambre combustion)
   - Vérifier les tubes de prise de pression (non bouchés, non pincés)
   - Tester la commutation du pressostat (multimètre continuité)
   - Souffler dans le tube pour forcer la commutation (test)

5. **Contrôle carte électronique**
   - Vérifier les paramètres ventilateur dans le menu diagnostic
   - Contrôler la mesure de vitesse (signal tachymétrique)
   - Si pas de retour tachymétrique : câble défectueux ou ventilateur HS

6. **Contrôle condensats**
   - Vérifier que le siphon condensats n'est pas gelé (hors gel local)
   - Dégivrer si nécessaire
   - Vérifier drainage correct des condensats

7. **Remplacement si nécessaire**
   - Ventilateur : référence selon modèle (ex: 0020073793)
   - Pressostat air : référence selon modèle
   - Prévoir joint ventilateur

**Prévention :**
- Vérification annuelle vitesse ventilateur (menu diagnostic)
- Nettoyage pales ventilateur et pressostat
- Contrôle tubes de pression
- Lubrification roulements si prévu constructeur
- Protection hors gel local chaufferie

---

