## FACT-CHAUD-024: Erreur pressostat air - Ventilateur OK

| Champ | Valeur |
|-------|--------|
| **ID** | FACT-CHAUD-024 |
| **Catégorie** | Circuit fumées & tirage |
| **Système** | Pressostat air |
| **Gravité** | **Élevée** |
| **Marques** | Multi-marques (chaudières à ventilateur) |

**Symptômes :**
- Code erreur pressostat air (F75 Vaillant, F33 Saunier Duval)
- Ventilateur fonctionne normalement
- Pressostat ne commute pas
- Chaudière bloquée

**Cause racine probable :**
Tubes pressostat bouchés ou pincés, venturi encrassé, pressostat défectueux, conduit fumées obstrué (refoulement), fuite étanchéité ventilateur.

**Étapes de résolution :**

1. **Diagnostic ventilateur**
   - Vérifier rotation ventilateur (vitesse normale)
   - Écouter le bruit (doit être régulier)
   - Consulter vitesse menu diagnostic
   - Si ventilateur OK : suspecter pressostat/tubes

2. **Contrôle tubes pressostat**
   - Localiser pressostat (petit boîtier avec 2 tubes)
   - Vérifier tubes silicone non pincés, non craquelés
   - Déconnecter et souffler dans tubes (vérifier libre)
   - Nettoyer si bouchés (poussières, toiles d'araignée)

3. **Contrôle venturi**
   - Le venturi crée dépression mesurée par pressostat
   - Localiser (généralement après ventilateur)
   - Démonter et nettoyer (encrassement réduit dépression)
   - Vérifier orifice prise de pression libre

4. **Test pressostat**
   - Débrancher tubes du pressostat
   - Souffler dans un tube : contact doit commuter (clic)
   - Tester continuité électrique (multimètre)
   - Au repos : contact fermé ; en pression : ouvert
   - Remplacer si défectueux

5. **Contrôle étanchéité circuit air/fumées**
   - Vérifier joint ventilateur
   - Contrôler étanchéité conduit fumées
   - Vérifier chambre combustion étanche
   - Une fuite réduit la dépression mesurée

6. **Contrôle conduit fumées**
   - Vérifier absence obstruction (refoulement)
   - Conduit obstrué = surpression = pressostat ne ferme pas
   - Ramonage si nécessaire

7. **Vérification électrique**
   - Contrôler câblage pressostat (cosses, fils)
   - Vérifier connexion carte électronique
   - Tester continuité câble

**Prévention :**
- Nettoyage annuel tubes et venturi
- Vérification pressostat (test commutation)
- Contrôle étanchéité circuit air/fumées
- Remplacement tubes si craquelés

**Valeurs typiques :**
- Dépression attendue : 50-150 Pa selon modèle
- Seuil commutation pressostat : 30-80 Pa
- Temps commutation : < 30 secondes après démarrage ventilateur

---

