## FACT-CHAUD-065: Mitigeur thermostatique défectueux

| Champ | Valeur |
|-------|--------|
| **ID** | FACT-CHAUD-065 |
| **Catégorie** | Eau Chaude Sanitaire (ECS) |
| **Système** | Distribution ECS |
| **Gravité** | Moyenne |
| **Marques** | Multi-marques (mitigeurs tous fabricants) |

**Symptômes :**
- Température eau mitigée instable
- Impossible régler température souhaitée
- Eau brûlante ou froide malgré réglage
- Débit très faible au mitigeur
- Mitigeur bloqué (poignée dure)

**Cause racine probable :**
Cartouche thermostatique entartrée, clapet anti-retour bloqué, filtres mitigeur bouchés, cartouche usée (joint, ressort), inversion eau chaude/froide, pression différentielle excessive.

**Étapes de résolution :**

1. **Compréhension mitigeur thermostatique**
   - **Fonction :**
     - Mélange automatique eau chaude/froide
     - Maintien température constante (± 2°C)
     - Protection anti-brûlure (sécurité enfants)
   - **Composition :**
     - Cartouche thermostatique (bilame, cire)
     - Filtres entrée eau chaude + froide
     - Clapets anti-retour
     - Limiteur température (38°C généralement)

2. **Diagnostic panne**
   - **Test température :**
     - Régler mitigeur température médiane (38°C)
     - Mesurer température eau sortie (thermomètre)
     - Écart > 5°C : cartouche défectueuse
   - **Test débit :**
     - Ouvrir complètement débit
     - Débit faible : filtres bouchés ou cartouche
   - **Test mécanique :**
     - Tourner poignée température
     - Blocage ou dureté excessive : entartrage

3. **Nettoyage filtres mitigeur**
   - Fermer vannes d'arrêt eau chaude + froide
   - Purger pression (ouvrir mitigeur)
   - Dévisser raccords entrée eau (clé)
   - Extraire filtres (petits tamis)
   - Nettoyer filtres :
     - Brosser sous eau
     - Détartrer vinaigre blanc si calcaire
     - Rincer abondamment
   - Remonter filtres (sens correct)

4. **Contrôle clapets anti-retour**
   - Clapets intégrés raccords mitigeur
   - Fonction : empêche mélange eau chaude/froide en amont
   - Démonter et nettoyer clapets
   - Vérifier mobilité clapet (ressort)
   - Remplacer joints si usés

5. **Démontage et nettoyage cartouche**
   - **Préparation :**
     - Fermer eau, purger pression
     - Retirer enjoliveur (cache central)
     - Dévisser vis fixation poignée
     - Retirer poignée température
   - **Extraction cartouche :**
     - Dévisser écrou fixation cartouche
     - Extraire cartouche (parfois dur : entartrage)
     - Utiliser pince si nécessaire (délicatement)
   - **Nettoyage cartouche :**
     - Tremper cartouche vinaigre blanc 12-24h
     - Brosser délicatement extérieur
     - Rincer abondamment eau claire
     - Actionner mécanisme (vérifier mobilité)
     - Si bloqué après nettoyage : remplacement

6. **Remplacement cartouche thermostatique**
   - **Identification :**
     - Noter marque et modèle mitigeur
     - Cartouches spécifiques par fabricant :
       - Grohe : cartouche 47450
       - Hansgrohe : cartouche 94282000
       - Porcher : cartouche spécifique modèle
       - Etc.
   - **Installation cartouche neuve :**
     - Nettoyer logement cartouche (corps mitigeur)
     - Installer cartouche (repérage crans)
     - Serrer écrou fixation (modérément)
     - Remonter poignée (position repère)
     - Vérifier jeu axial (pas trop serré)

7. **Calibration température**
   - Ouvrir vannes eau chaude + froide
   - Positionner poignée sur 38°C (repère)
   - Ouvrir mitigeur, attendre stabilisation
   - Mesurer température (thermomètre)
   - **Ajustement :**
     - Retirer poignée
     - Tourner axe cartouche (recalibrage)
     - Remonter poignée position ajustée
     - Retester jusqu'à température correcte (38°C)

8. **Contrôle pression différentielle**
   - **Problème :**
     - Mitigeur thermostatique sensible écart pression
     - Écart > 2 bars : dysfonctionnement
   - **Mesure :**
     - Pression eau froide vs eau chaude
     - Écart normal : < 1 bar
   - **Solution si écart excessif :**
     - Réducteur pression sur circuit haute pression
     - Égalisation pressions eau chaude/froide

9. **Vérification installation**
   - **Raccordement :**
     - Eau chaude : GAUCHE (norme)
     - Eau froide : DROITE
     - Inversion = dysfonctionnement total
   - **Clapets anti-retour :**
     - Obligatoires (protection réseau)
     - Vérifier présence et fonctionnement

**Prévention :**
- Détartrage annuel mitigeur (eau dure)
- Nettoyage filtres tous les 6 mois
- Installation adoucisseur (TH > 25°F)
- Température ECS ≤ 60°C (limite entartrage)
- Remplacement préventif cartouche (5-10 ans)

**Avantages mitigeur thermostatique :**
- Sécurité anti-brûlure (enfants, personnes âgées)
- Confort (température stable)
- Économie eau (pas de réglage manuel)
- Obligatoire certains ERP

**Durée vie :**
- Cartouche : 5-10 ans (selon dureté eau, usage)
- Mitigeur complet : 15-20 ans

**Coût remplacement :**
- Cartouche seule : 30-80€
- Mitigeur complet : 80-300€ (selon gamme)
- Main d'œuvre : 1h

---

