## FACT-CHAUD-083: Thermostat de sécurité déclenché

| Champ | Valeur |
|-------|--------|
| **ID** | FACT-CHAUD-083 |
| **Catégorie** | Sécurité Gaz & Sécurités Générales |
| **Système** | Thermostats sécurité |
| **Gravité** | **Élevée** |
| **Marques** | Multi-marques |

**Symptômes :**
- Chaudière en sécurité, arrêt complet
- Voyant rouge allumé ou code erreur sécurité
- Bouton thermostat sorti (position déclenchée)
- Pas de redémarrage possible sans réarmement manuel
- Chaudière était très chaude avant arrêt

**Cause racine probable :**
Surchauffe échangeur (> 95-110°C), défaut circulation eau (pompe arrêtée, vanne fermée), manque d'eau, thermostat défectueux, embouage circuit, débit insuffisant.

**Étapes de résolution :**

1. **Identification et localisation**
   - Localiser le(s) thermostat(s) de sécurité
   - Généralement 1 à 3 thermostats sur la chaudière :
     * Thermostat sécurité corps de chauffe (95-110°C)
     * Thermostat sécurité fumées (180-200°C)
     * Thermostat sécurité ballon ECS si présent (90-95°C)
   - Vérifier visuellement l'état (bouton sorti = déclenché)
   - Noter la température actuelle chaudière

2. **SÉCURITÉ - Ne pas réarmer immédiatement**
   - ⚠️ Un thermostat déclenché = ANOMALIE GRAVE
   - Identifier la CAUSE avant réarmement
   - Surchauffe peut révéler défaut dangereux
   - Risque ébullition, surpression, explosion si réarmement sans diagnostic

3. **Recherche cause surchauffe**
   - **Vérifier circulation d'eau** :
     * Pompe fonctionne-t-elle ? (vibration, bruit)
     * Vannes circuit ouvertes ?
     * Pression circuit suffisante (1-1,5 bar) ?
     * Présence d'air dans circuit (purger radiateurs)
   - **Vérifier niveau d'eau** :
     * Manomètre pression : doit être zone verte
     * Si pression nulle : remplissage nécessaire
     * Chercher fuite si perte pression fréquente

4. **Contrôle pompe circulation**
   - Pompe bloquée mécaniquement :
     * Dévisser vis centrale (purge pompe)
     * Tourner axe avec tournevis plat
     * Débloquer délicatement
   - Pompe alimentée électriquement ? (tension 230V)
   - Condensateur pompe HS (si pompe monophasée)
   - Remplacer pompe si grillée

5. **Contrôle circuit hydraulique**
   - Vérifier toutes les vannes d'isolement (ouvertes)
   - Contrôler vanne 3 voies (pas bloquée)
   - Purger points hauts circuit (air bloque circulation)
   - Vérifier filtre circuit (pas colmaté)
   - Contrôler vase expansion (pré-gonflage correct)

6. **Contrôle régulation**
   - Thermostat ambiance mal réglé (température excessive)
   - Sonde température départ défectueuse (valeur erronée)
   - Carte électronique défaillante (régulation HS)
   - Aquastat mal calibré

7. **Vérification thermostat sécurité lui-même**
   - Mesurer continuité électrique (doit être fermé à froid)
   - Température déclenchement : selon modèle 95-110°C
   - Vérifier contact mécanique (pas grippé)
   - Remplacer si défectueux ou déclenchements intempestifs
   - Ne JAMAIS shunter un thermostat de sécurité

8. **Réarmement et test**
   - Une fois cause identifiée et corrigée :
   - Attendre refroidissement complet chaudière (< 40°C)
   - Appuyer sur bouton réarmement thermostat (clic)
   - Vérifier continuité rétablie
   - Redémarrer chaudière
   - Surveiller température montée en chauffe
   - Vérifier non-déclenchement et régulation correcte

9. **Surveillance post-réarmement**
   - Rester présent 1ère heure fonctionnement
   - Vérifier température départ (ne doit pas dépasser consigne)
   - Contrôler circulation dans tous radiateurs
   - Écouter bruits anormaux (ébullition, bouillonnement)
   - Mesurer pression circuit (stable)

**Prévention :**
- Vérification fonctionnement pompe à chaque entretien
- Contrôle pression circuit mensuel (utilisateur)
- Désembouage préventif tous les 5-7 ans
- Vérification vase expansion annuelle
- Test thermostats sécurité (continuité électrique)

**Température déclenchement selon type :**
- **Thermostat sécurité standard** : 95-100°C
- **Thermostat sécurité renforcé** : 110°C
- **Thermostat fumées** : 180-200°C
- **Réarmement** : manuel (bouton poussoir)
- **Type contact** : à rupture (sécurité positive)

**Causes fréquentes par type installation :**
- **Plancher chauffant** : vanne mélangeuse bloquée fermée
- **Radiateurs** : pompe HS, embouage
- **Installation mixte** : vanne 3 voies défectueuse
- **Chaudière seule** : aquastat défaillant

**⚠️ DANGER :**
- Ne JAMAIS shunter un thermostat de sécurité
- Risque explosion par surpression vapeur
- Réarmement sans diagnostic = DANGER MORTEL
- Déclenchements répétés (> 3) = intervention obligatoire
- Thermostat de sécurité = dernier rempart avant accident

**Documentation :**
- Noter date et heure déclenchement
- Photographier position thermostats
- Consigner cause identifiée
- Informer propriétaire par écrit
- Recommander actions préventives

---

